[TITLE]
Test 2 cross-junctions en serie - IMX - Debits egaux (100 L/s)

; Schema :
;
;   R2          R3
;   |            |
;   P2           P5
;   |            |
;   v            v
;   R1--P1-->J1--P3-->J2--P6-->J3
;            |            |
;            P4           P7
;            |            |
;            v            v
;            J4           J5
;
; Tous les debits sont forces a 100 L/s en ajustant la charge de R3.

[JUNCTIONS]
;ID   Elev     Demand
 J1   0        0
 J2   0        0
 J3   0        100
 J4   0        100
 J5   0        100

[RESERVOIRS]
;ID   Head
 R1   50.0
 R2   50.0
 R3   39.333

[PIPES]
;ID   N1  N2  Length  Diam  Roughness
 P1   R1  J1  1000    300   100
 P2   R2  J1  1000    300   100
 P3   J1  J2  1000    300   100
 P4   J1  J4  1000    300   100
 P5   R3  J2  1000    300   100
 P6   J2  J3  1000    300   100
 P7   J2  J5  1000    300   100

[COORDINATES]
;ID   X      Y
 R1  -100    0
 R2   0      100
 R3   100    100
 J1   0      0
 J2   100    0
 J3   200    0
 J4   0     -100
 J5   100   -100

[QUALITY]
;ID   InitQual
 R1   1.0
 R2   0.0
 R3   0.0

[TIMES]
Duration           8:00
Hydraulic Timestep 0:15
Quality Timestep   0:05

[OPTIONS]
Units              LPS
Headloss           H-W
Quality            Chemical mg/L

[END]